# ИБП (источники бесперебойного питания) для стоек и диспетчерских: вендоры и цены

Дата обращений ко всем источникам: **2026-10-03**.
Ориентир: ИБП on-line (двойное преобразование), стоечный, 3 кВА.
Метод: поиск и просмотр открытых страниц. Ничего не скачивалось, регистрации и форм не было.

Важные оговорки по качеству данных:
- Страницы просматривались в текстовом виде. Перед использованием в итоговой работе стоит перепроверить ключевые цены вручную в браузере.
- Строки, помеченные «**сниппет поиска**», взяты из текста поисковой выдачи. Сами страницы не открывались, поэтому цены не верифицированы.
- На страницах магазинов только кнопки «Запросить оптовую цену» и «Задать вопрос». На странице Vertiv (RU) было сообщение «Sorry, this page isn't available for your location». Это ограничение доступа по геолокации, а не инструкция. Оно означает, что содержимое страницы я видел, возможно, не полностью.

## Краткие выводы

1. **Piton (Россия)** и **Eltena (российский бренд, производство Китай/Тайвань)** есть в наличии в Москве и СПб по ценам около 68 тыс. ₽ (с НДС 22%). Это ИБП **без АКБ**: батареи надо докупать, их цену я не нашёл.
2. **APC** официально в РФ не поставляется. Бренд остаётся на рынке за счёт складских остатков и параллельного импорта. Цены на SRT3000RMXLI-NC в РФ от 247 до 391 тыс. ₽. Это в 3–6 раз выше, чем у Piton и Eltena. Проверенная цена с открытой страницы — 391 190 ₽ (ожидается поступление 09.10.2026, гарантия 6 мес).
3. **Vertiv GXT5-3000IRT2UXLE** в розничных магазинах РФ практически отсутствует. Магазин KNS пишет: «Нет в наличии более 18 месяцев. Вероятно… снят с производства». Цены 106–120 тыс. ₽ (с открытых страниц).
4. **Enersys** — это производитель **аккумуляторов**, ИБП 3 кВА в этой линейке не найдено. Компания объявила о приостановке деятельности в РФ 03.03.2022. АКБ в РФ только под заказ или «по запросу».

## (а) Вендоры

| Вендор | Кто это / страна | Статус в РФ (2022–2026) | Каналы закупки в РФ | Гарантия | Сертификация / реестр | Примечания | Источники (дата 2026-10-03) |
|---|---|---|---|---|---|---|---|
| **APC** (by Schneider Electric) | США, бренд принадлежит Schneider Electric с 2007 г.; производство для РФ на заводах вне РФ (точные страны не найдены) | Schneider Electric продала российский бизнес в 2022 г.; правопреемник — Systeme Electric (Систэм Электрик). Официальные поставки APC в РФ прекращены. На рынке остаются складские остатки 2022–2023 гг. и параллельный импорт (по статьям Habr и Mobile-review). Systeme Electric запустила сборку собственных ИБП в ОЭЗ «Технополис Москва» и планировала включение в реестр Минпромторга до конца 2025 г. Выполнено ли это, не проверено. | Розница и интегратор-сайты (tfk.ru, regard.ru, ritm-it.ru, xcom-shop.ru, telecom-sales.ru, comparema.ru, i-teh.com, all-generators.ru). Официального дистрибьютора APC не нашёл. | На tfk.ru: **6 месяцев**. На regard.ru: «официальная гарантия производителя» без срока. Habr: у продавцов параллельного импорта максимум 2–3 месяца. | ЕАС: не найдено. Реестр Минпромторга: APC не найдено. Для Systeme Electric: по плану, статус не проверен. | Статья Habr — блог компании Systeme Electric (заинтересованный источник). Дата публикации не установлена. Systeme Electric можно рассматривать как отдельного кандидата, но он вне заданного списка. | https://habr.com/ru/companies/habr_korp_systeme/articles/919604/ ; https://mobile-review.com/all/articles/misc/kuda-ischezli-besperebojniki-apc-ili-o-systeme-electric-kak-o-edinstvennom-naslednike-schneider-electric-v-rf/ (в выдаче поиска, страницу не открывал) ; https://www.tfk.ru/products/accessories/power-supplies/ups/ups-for-servers/srt3000rmxli-nc.html ; https://www.regard.ru/catalog/tovar234703.htm |
| **Eltena** (бренд ИБП, ранее INELT) | Российский вендор ООО «Интеллиджент Пауэр» (основана в 2011), бренд с 2002 г. (INELT), ребрендинг в 2018 г. ИБП производятся по заказу на заводах **Китая и Тайваня** (по сайту бренда). Страница UPS-Mag указывает «Китай». Упоминание «Россия-Италия» есть только в сниппете поиска. | Не уходил: российский бренд. Работает в 2026 г. (товар в наличии у UPS-Mag). Подтверждения «ухода/возврата» не искал. | Заявленный официальный дистрибьютор — «Soft Tronik», дилерская сеть по РФ, Казахстану и Беларуси (сайт бренда). Розница: ups-mag.ru, ups-lab.ru, mywatt.ru, beloten.ru и др. | Сайт бренда: **2 года**. Страница UPS-Mag на Monolith E 3000RTLT: **12 месяцев**. Расхождение, надо уточнять. | ISO 9001, сертификаты соответствия **ГОСТ Р** (заявлено на сайте бренда); ЕАС на странице не упомянут. Реестр Минпромторга: не найдено. | Не российское производство по факту (OEM Китай/Тайвань), локализация низкая, хотя вендор российский. | https://eltena.com/main/about/ ; https://www.ups-mag.ru/catalog/ups/eltena/eltena-monolith-e/eltena-monolith-e-3000rtlt |
| **Vertiv** (Liebert) | США (Vertiv Holdings), ранее Emerson Network Power. Страна производства конкретных GXT5 для РФ: не найдено. | Официального заявления об уходе из РФ не нашёл (поиск по этому вопросу результата не дал). Косвенные признаки: у розницы GXT5-3000 нет в наличии (KNS: более 18 месяцев), у других магазинов «sold out». Российская страница Vertiv о гарантии на момент обращения показывала «this page isn't available for your location». | Розница: ritm-it.ru, kns.ru, brigo.ru, dparadise.ru, telecom-sales.ru, nordsystems.spb.ru. Упоминаются «официальные дилеры» (liebert-masenergo.ru, liebert-russia.ru), страницы не открывал. | По странице Vertiv RU: GXT4/GXT5 — **24 месяца** с продажи (не более 27 с отгрузки); сервис: ООО «ЭСИ Сервис», «RSS». Актуальность не подтверждена. | ЕАС, реестр Минпромторга: не найдено. | Статус «снят с производства» — вывод магазина KNS, не вендора. | https://www.vertiv.com/ru-emea/support/warranty-service/ ; https://www.kns.ru/product/ibp-liebert-gxt5-3000irt2uxle/ ; https://www.dparadise.ru/ibp-vertiv-liebert-gxt5-3000va-irt2uxle/ |
| **Enersys** | США. Эта деталь из общих знаний, на открытых страницах мной не проверялась. Это **производитель аккумуляторов** (DataSafe HX, Genesis NP, PowerSafe и др.), а **не ИБП**. На странице hawker.ru в выдаче заявлены «ИБП для промышленного оборудования», в стоечных 3 кВА ИБП Enersys в моих источниках не встретился. | **03.03.2022 объявила об indefinite suspension operations in Russia** (43 сотрудника в РФ, 8 в Украине). Официальный пресс-релиз Enersys. В РФ остаются дилеры, торгующие остатками и под заказ. | masenergo.com, ups-lab.ru, pfilter.ru, ups-mag.ru, 1000va.ru, kombitel.ru, akb-battery.ru, 48vdc.ru (по выдаче поиска). На ups-lab.ru все 8 линеек EnerSys «Нет в продаже». На pfilter.ru все позиции «под заказ», цена «по запросу». | Срок службы DataSafe HX заявлен как 10 лет (сниппет hawker/выдача), гарантия на АКБ: не найдено. | ЕАС, реестр: не найдено. | **Позиция как отдельная категория: АКБ для ИБП, не ИБП.** Для 3 кВА с внешним блоком 96 В потребуется комплект АКБ 12 В (8 шт. по арифметике 96/12, ёмкость зависит от модели ИБП). Конкретных цен на подходящие по ёмкости АКБ не нашёл. | https://www.enersys.com/en/about-us/news/enersys-suspends-operations-in-russia/ ; https://www.ups-lab.ru/collection/akkumulyatory-enersys ; https://pfilter.ru/catalog/akkumulyatory/akkumulyatory-dlya-ibp/enersys/ |
| **Piton** (PitON) | Российская компания, г. Екатеринбург, «© 2011–2026 pitonelectric.ru». Линейки: однофазные ИБП, трёхфазные модульные и моноблочные ИБП, шинопроводы, ЧП. На странице UPS-Mag: **страна производства — Россия**. | Действует в РФ в 2026 г., товар в наличии в Москве и СПб. | Розница и интеграторы: ups-mag.ru, ortice.ru, vseibp.ru, amodul-ural.ru, piton-ups.ru. На сайте вендора есть разделы «Дистрибьюторы», «Где купить», «Партнёры», но список мной не прочитан. | **24 месяца** (по странице UPS-Mag на РТ-серию 3 кВА). | ЕАС, реестр Минпромторга (РЭП или ГИСП): **не найдено** (на сайте есть раздел «Сертификаты», содержимое не открыто). Поиск дал только общую информацию о реестрах. | Среди заданных вендоров единственный с производством в РФ по данным страницы продавца. Требует подтверждения реестром. | https://pitonelectric.ru/products/ibp/ ; https://www.ups-mag.ru/catalog/ups/piton/pt-series/piton-rt-seriya-3kva-bez-akb |

## (б) Модели (on-line, стоечные, ~3 кВА)

| Вендор | Модель | Характеристики (как указано на странице) | Цена ₽ | Наличие / срок | URL | Дата |
|---|---|---|---|---|---|---|
| Eltena | Monolith E 3000RTLT (2U, внешние АКБ 96 В, ЗУ 1–6 А), арт. EN-ME-3000RTLT | 3 кВА / 2,4 кВт; On-Line; КПД 90%; вход 1 ф 220/230/240 В; стабильность выхода ±1%; 2U универсальный (rack/tower), 438×88×410 мм, 9,4 кг; **АКБ внешние, в комплект не входят**; гарантия 12 мес; Китай. Время переключения, MTBF: не указано. | **68 947** (с НДС 22%) | «Достаточно» на складах Москвы и СПб | https://www.ups-mag.ru/catalog/ups/eltena/eltena-monolith-e/eltena-monolith-e-3000rtlt | 2026-10-03 |
| Piton | РТ-серия 3kVA, без АКБ (арт. РТ0030.008.000) | 3 кВА / 2,7 кВт (PF 0,9); On-Line; КПД 90% (эко-режим 97%); 1 ф вход/выход, чистый синус; rack/tower, 86×438×426 мм, 9,5 кг; **без АКБ**; гарантия 24 мес; Россия. Время переключения, MTBF: не указано. | **67 956** (с НДС 22%) | «Достаточно» на складах Москвы и СПб | https://www.ups-mag.ru/catalog/ups/piton/pt-series/piton-rt-seriya-3kva-bez-akb | 2026-10-03 |
| APC | Smart-UPS SRT RM 3000VA/2700W, SRT3000RMXLI-NC | 3000 ВА / 2700 Вт; двойное преобразование (On-Line); 2U Rack; 230 В; 10 розеток IEC C13/C19; гарантия **6 мес**. КПД, MTBF, страна производства: не указано. | **391 190** (387 278 при оплате по СБП и для организаций); НДС не указан | «Ожидается поступление: 09.10.2026» | https://www.tfk.ru/products/accessories/power-supplies/ups/ups-for-servers/srt3000rmxli-nc.html | 2026-10-03 |
| APC | SRT3000RMXLI-NC (тот же) | Время переключения на батарею «-0 мс» (так на странице); батарея 96 В, зарядка 3 ч; IP20; 31,3 кг; «официальная гарантия производителя» (срок не указан). | цена на странице не указана | **«Нет в наличии»** | https://www.regard.ru/catalog/tovar234703.htm | 2026-10-03 |
| Vertiv | Liebert GXT5-3000IRT2UXLE | 3000 ВА / 3000 Вт; двойное преобразование; 2U rack; 1 ф; 6 выходных разъёмов; зарядка 3 ч. КПД, время переключения, MTBF, страна производства: не найдено (даташит не открывал). Гарантия по странице вендора RU: 24 мес. | **106 217** (с НДС) | «Нет в наличии более 18 месяцев. Вероятно… снят с производства» (текст магазина) | https://www.kns.ru/product/ibp-liebert-gxt5-3000irt2uxle/ | 2026-10-03 |
| Vertiv | GXT5-3000IRT2UXLE | Характеристики на странице отсутствуют. | **120 000** (НДС не указан) | на странице не указано (в сниппете поиска: «1 шт.», не подтверждено) | https://www.dparadise.ru/ibp-vertiv-liebert-gxt5-3000va-irt2uxle/ | 2026-10-03 |
| Enersys | **АКБ, не ИБП.** Genesis NP2,9-12 (12 В / 2,9 Ач) как пример | Только ориентир уровня цен по сниппету поиска. **Ёмкость не подходит для ИБП 3 кВА.** Страницу не открывал. | 2 751 (НДС 20% по сниппету; на 2026 г. это могло устареть) | под заказ (из выдачи: «бренд сейчас не работает на рынке РФ») | https://www.ups-mag.ru/catalog/battery/enersys/genesis-np/enersys-genesis-np2-9-12 | 2026-10-03 |

### Цены из сниппетов поиска (страницы не открывались, не верифицированы)

| Вендор / модель | Продавец | Цена ₽ | Примечание | URL |
|---|---|---|---|---|
| APC SRT3000RMXLI-NC | regard.ru | 246 900 | «не является публичной офертой». При открытии страницы цены нет, товар «Нет в наличии» | https://www.regard.ru/catalog/tovar234703.htm |
| APC SRT3000RMXLI | ritm-it.ru | 325 337 | | https://www.ritm-it.ru/ups/apc/apcups/m90307/SRT3000RMXLI-89638.htm |
| APC SRT3000RMXLI | all-generators.ru | 268 160 | | https://nizhniy-novgorod.all-generators.ru/products/ups/apc/apc-smart-ups-on-line-srt-3000va-rm-230v-srt3000rmxli-rack/ |
| APC SRT3000RMXLI-NC | telecom-sales.ru | 382 155 | | https://telecom-sales.ru/product/apc-srt3000rmxli-nc/ |
| APC SRT3000RMXLI | xcom-shop.ru | 356 468 | при открытии страницы цены не видно | https://www.xcom-shop.ru/apc_srt3000rmxli_499866.html |
| APC SRT3000RMXLI | comparema.ru | 290 550 | | https://comparema.ru/istochnik-bespereboynogo-pitaniya-apc-smart-ups-srt-srt3000rmxli-3418913 |
| APC SRT3000RMXLI | i-teh.com | 331 250 | из заголовка страницы в выдаче | https://i-teh.com/catalog/ibp/apc_smart_ups_srt_3000va_ibp_srt3000rmxli/ |
| Vertiv GXT5-3000IRT2UXLE | ritm-it.ru | 86 442,80 | «недоступен для заказа» | https://www.ritm-it.ru/ups/emerson/vertiv/gxt5/GXT5-3000IRT2UXLE-185779.htm |
| Vertiv GXT5-3000IRT2UXLE | microless (ru) | 119 184 (+499 доставка) | | https://ru.microless.com/product/vertiv-liebert-gxt5-3000irt2uxle-ups-3000-va-3000-w-graphic-lcd-on-line-vfi-mode-integrated-batteries-50-or-60hz-frequency-energy-star-2-0-certified-black-gxt5-3000irt2uxle/offers/ |
| Vertiv GXT5-3000IRT2UXLE | brigo.ru | 145 710 | «sold out» | https://brigo.ru/ibp-ups-vertiv-emerson-gxt5-3000irt2uxle-liebert-gxt5-3000va-236039.html |
| Eltena 3 кВА (Monolith B 3000RT/LT/RTLT, IV 3000RT, Intelligent III 3000RT) | разные | от ~59 000 до ~90 000 | только диапазон из выдачи, продавцы не разделены | https://www.ups-mag.ru/catalog/ups/3kva/ |

### Замечания о сопоставимости

- **Комплектация АКБ различается.** Eltena Monolith E 3000RTLT и Piton РТ0030 продаются **без АКБ** (внешний блок 96 В). У APC SRT и Vertiv GXT5 батареи встроены (Vertiv: так указано в заголовке microless; APC: 96 В и время зарядки 3 ч по regard, явно «встроенные» не написано). Цена комплекта АКБ для Eltena/Piton в этом исследовании **не найдена**, значит прямое сравнение 68 тыс. и 391 тыс. занижает стоимость Eltena/Piton.
- Eltena Monolith E 3000RTLT: 2,4 кВт на 3 кВА (PF 0,8). Piton: 2,7 кВт (PF 0,9). Это не совсем одинаковый класс по активной мощности.
- Расхождения цен между сниппетом и страницей: Eltena Monolith E 3000RTLT 67 430 (сниппет) против 68 947 (страница, UPS-Mag); APC на tfk.ru 371 580 (сниппет) против 391 190 (страница); Vertiv на kns.ru 107 610 (сниппет) против 106 217 (страница). Цены у розницы меняются.

## (в) Не найдено и сомнения

**Не найдено:**
- MTBF и ресурс по всем моделям (на открытых страницах не указан; даташиты производителей не открывались).
- КПД для APC и Vertiv. Для Eltena и Piton указано 90% на странице продавца.
- Время переключения: только APC (regard.ru) «-0 мс». Для остальных on-line моделей на страницах не указано. По топологии on-line переключение обычно нулевое, но это общее знание, а не данные страницы.
- Сертификат ЕАС (в явном виде) и включение в реестр Минпромторга (РЭП, ГИСП) для всех пяти вендоров. Для Eltena заявлен ГОСТ Р (сайт бренда).
- Цены на комплект АКБ (96 В) для Eltena Monolith E и Piton РТ-серии.
- Цены Enersys на АКБ ёмкостью, подходящей для ИБП 3 кВА (ups-lab: «Нет в продаже», pfilter: «по запросу»).
- Подтверждённого официального заявления Vertiv о статусе в РФ в 2022–2026.
- Официальный дистрибьютор APC в РФ (после ухода Schneider Electric).
- Список дистрибьюторов Piton (разделы на сайте есть, список не прочитан).
- Выполнено ли планируемое включение ИБП Systeme Electric в реестр Минпромторга (по плану до конца 2025).

**Сомнения в идентификации и данных:**
1. **Enersys** — это вендор АКБ, не ИБП. Оформлен как отдельная позиция «АКБ для ИБП». Если директору нужен именно ИБП, в списке вместо Enersys стоит рассмотреть другого вендора (например, Systeme Electric как преемника APC) или заменить категорию на «АКБ».
2. **Eltena** — российский бренд (INELT), но производство OEM в Китае/Тайване. Для критерия «российская локализация» это не российское производство. Гарантия: 12 мес по странице продавца против 2 лет по сайту бренда.
3. **Piton** — «PitON» (Екатеринбург), написание «Piton» совпадает. Страна производства «Россия» взята со страницы продавца, подтверждения на сайте вендора и в реестре нет.
4. **APC** — после 2022 г. это параллельный импорт и остатки. Цены сильно разнятся (247–391 тыс. ₽ в источниках), часть ссылок не подтвердилась при открытии. Гарантия 6 мес против «официальной» в другом магазине. Нужна проверка с запросом коммерческого предложения.
5. **Vertiv GXT5-3000IRT2UXLE** — возможно, снят с продажи в РФ (вывод магазина KNS). Нужна проверка актуальной модели (например, GXT5 на другую мощность или GXT6) через дистрибьютора.
6. «Достаточно» на странице UPS-Mag означает наличие на складе, но точное количество и срок поставки не указаны.
7. Рекомендуется выборочно проверить цены вручную.

## Источники (все обращения 2026-10-03)

- UPS-Mag, Eltena Monolith E 3000RTLT: https://www.ups-mag.ru/catalog/ups/eltena/eltena-monolith-e/eltena-monolith-e-3000rtlt
- UPS-Mag, Piton РТ-серия 3kVA: https://www.ups-mag.ru/catalog/ups/piton/pt-series/piton-rt-seriya-3kva-bez-akb
- tfk.ru, APC SRT3000RMXLI-NC: https://www.tfk.ru/products/accessories/power-supplies/ups/ups-for-servers/srt3000rmxli-nc.html
- regard.ru, APC SRT3000RMXLI-NC: https://www.regard.ru/catalog/tovar234703.htm
- kns.ru, Vertiv GXT5-3000IRT2UXLE: https://www.kns.ru/product/ibp-liebert-gxt5-3000irt2uxle/
- dparadise.ru, Vertiv GXT5-3000IRT2UXLE: https://www.dparadise.ru/ibp-vertiv-liebert-gxt5-3000va-irt2uxle/
- Vertiv, гарантия в РФ: https://www.vertiv.com/ru-emea/support/warranty-service/
- ELTENA, о компании: https://eltena.com/main/about/
- PitON, продукция: https://pitonelectric.ru/products/ibp/
- EnerSys, пресс-релиз о приостановке в РФ (03.03.2022): https://www.enersys.com/en/about-us/news/enersys-suspends-operations-in-russia/
- ups-lab.ru, EnerSys: https://www.ups-lab.ru/collection/akkumulyatory-enersys
- pfilter.ru, EnerSys для ИБП: https://pfilter.ru/catalog/akkumulyatory/akkumulyatory-dlya-ibp/enersys/
- Habr (блог Systeme Electric): https://habr.com/ru/companies/habr_korp_systeme/articles/919604/
- Mobile-review (в выдаче, не открывался): https://mobile-review.com/all/articles/misc/kuda-ischezli-besperebojniki-apc-ili-o-systeme-electric-kak-o-edinstvennom-naslednike-schneider-electric-v-rf/
